T_cond (°C),-19.0,-18.0,-17.0,-16.0,-15.0,-14.0,-13.0,-12.0,-11.0,-10.0,-9.0,-8.0,-7.0,-6.0,-5.0,-4.0,-3.0,-2.0,-1.0,0.0,1.0,2.0,3.0,4.0,5.0,6.0,7.0,8.0,9.0,10.0,11.0,12.0,13.0,14.0,15.0,16.0,17.0,18.0,19.0
31.0,,,,,1059.7361145109778,1057.8165572916662,1054.7503819530991,1050.5447257637659,1045.2054124815452,1038.7369797691128,1031.1427050465707,1022.4246298363317,1012.5835827273766,1001.6192011071837,989.529951838406,976.3131510424626,961.9649831442383,946.4805193197062,929.8537354674443,912.0775298085522,893.1437402019643,873.0431612275382,851.7655612190634,829.299698967683,805.633340574216,780.7532761540759,754.6453365214076,727.294409869621,698.6844584529098,668.7985352795843,637.6188008254744,605.1265397769764,571.3021778136136,536.1252984413215,499.5746598922458,,,,
32.0,,,,1088.0373741188075,1088.0936540911712,1086.972132063875,1084.6825250342551,1081.2331776066446,1076.631092263445,1070.88195830681,1063.9901792694059,1055.9588987663938,1046.7900248682263,1036.4842531182217,1025.0410883635845,1012.4588655635473,998.734769736331,983.8648551982283,967.8440642285263,950.6662452784466,932.3241708243542,912.809554929313,892.1130707118144,870.2243674392457,847.1320877516055,822.8238847141873,797.286438836623,770.5054750814941,742.4657798710551,713.1512181070915,682.5447502148306,650.6284492229719,617.3835178912358,582.7903058976862,546.8283271026368,509.47627689865516,,,
33.0,,,1113.3042928573693,1115.4223231713952,1116.3263500724493,1116.0287918995546,1114.540632022141,1111.8714504956606,1108.029455448475,1103.0215134457692,1096.8531784457502,1089.5287192033184,1081.0511451298025,1071.4222306922743,1060.642538501849,1048.71144124898,1035.6271426504381,1021.3866975698852,1005.9860314572245,989.4199592377878,971.6822037648242,952.7654139115592,932.6611825186245,911.3600639126614,888.8515915289325,865.1242953327312,840.1657191886596,813.9624382073501,786.5000760833298,757.763322443458,727.7359502204527,696.4008330662299,663.7399628187012,629.7344670357535,594.3646266142571,557.6098935036786,519.4489085852512,,
34.0,,1135.333925701219,1139.6092418188637,1142.6291020144633,1144.4087473242532,1144.9619233097603,1144.300909126627,1142.4365490500536,1139.378284593148,1135.1341860944462,1129.7109831442215,1123.1140935443912,1115.3476507090847,1106.41452952845,1096.3163708113034,1085.0536044493865,1072.6254714648323,1059.0300451070202,1044.264251153357,1028.3238875565398,1011.2036435646505,992.8971184023235,973.3968397466388,952.6942817115638,930.7798829028744,907.6430642342386,883.2722466663952,857.654868906221,830.7774050851215,802.625382441192,773.1833990239563,742.4351414396914,710.363402653607,676.9500998644937,642.1762924711302,606.0222001406943,568.467221053279,529.489950199025,
35.0,1153.9050562006494,1160.443216655909,1165.6790085148202,1169.6305973914293,1172.3146079942728,1173.746141814024,1173.9388032120694,1172.9047298948506,1170.6546251988082,1167.1977905794972,1162.542157349302,1156.6943171430564,1149.6595508785936,1141.4418561467328,1132.0439730942999,1121.4674089147873,1109.712461096782,1096.7782395951212,1082.6626880849856,1067.3626044512146,1050.8736606507293,1033.1904220483293,1014.3063664769994,994.213902735557,972.9043891148382,950.3681516397255,926.5945022029758,901.5717566350945,875.2872527363772,847.7273683014458,818.8775391596885,788.7222772537439,757.2451887752551,724.4289923760368,690.2555374758075,654.7058226774296,617.7600143677378,579.3974653716149,539.5967339249441
36.0,1177.6945104309186,1185.2565127921757,1191.484781076857,1196.3989036543428,1200.0169126428768,1202.3552927680778,1203.4290025546925,1203.251502496614,1201.8347867126276,1199.1894158552925,1195.3245498923463,1190.2479799541213,1183.9661588249771,1176.4842298909375,1167.8060545311366,1157.9342380233509,1146.8701540906188,1134.6139682456235,1121.1646600935603,1106.520044752426,1090.6767935387327,1073.6304540296983,1055.3754697707152,1035.9051993395524,1015.2119353890713,993.2869233520381,970.120379999386,945.7015119040725,920.0185338441521,893.0586871818796,864.8082582476627,835.2525967556235,804.3761342735977,772.1624027686908,738.5940532518526,703.6528745335769,667.319812172957,629.5749874796661,590.3977168479139
37.0,1201.1232844277954,1209.7432771428903,1216.9969503806014,1222.9053256860066,1227.4878621583575,1230.7624527409305,1232.7454379970588,1233.4516303014852,1232.8943437771622,1231.0854269377623,1228.0352961037809,1223.7529684114847,1218.2460937414487,1211.5209852131854,1203.5826481268564,1194.4348073568926,1184.0799332868532,1172.5192664237854,1159.7528408468697,1145.7795066515346,1130.5969515445468,1114.201721710456,1096.589242235127,1077.7538367964598,1057.6887472748513,1036.386152963558,1013.8371895865148,990.0319681843312,964.9595939102392,938.6081847800058,910.9648904106898,882.015910780316,851.7465150354568,820.1410603713823,787.1830110109379,752.8549572960048,717.1386349781027,680.0149445600348,641.4639709816031
38.0,1224.1591211404557,1233.8721812521096,1242.1851166857307,1249.120383228699,1254.6988806438342,1258.9399315634178,1261.861284571247,1263.479132209587,1263.8081377352507,1262.8614665494486,1260.6508196587158,1257.1864675002166,1252.477283128441,1246.530774189333,1239.3531134172167,1230.9491675671177,1221.3225248151546,1210.4755207338478,1198.4092629823679,1185.1236548695306,1170.6174179482746,1154.8881137696576,1137.932165097365,1119.7448762909535,1100.3204535415264,1079.6520246363832,1057.7316584771381,1034.5503844212358,1010.0982114973561,984.364147546605,957.3362183313235,929.0014866492244,899.3460714849596,868.3551672275039,836.0130629831405,802.3031619998326,767.2080012941368,730.7092713259414,692.7878360272854
39.0,1246.7689989377218,1257.6111190062454,1267.018098815816,1275.0138169741672,1281.6206195158093,1286.8592752038592,1290.748963684262,1293.3072844338233,1294.550278404401,1294.4924569648667,1293.1468345867472,1290.5249629802595,1286.6369652499986,1281.4915692056238,1275.0961393692162,1267.456707464605,1258.5780013411281,1248.463472390222,1237.1153215688544,1224.5345241757855,1210.720853538411,1195.672903741624,1179.3881117136366,1161.8627783736506,1143.0920895563986,1123.0701363856556,1101.7899353392681,1079.2434480849367,1055.4216011466574,1030.3143054623888,1003.9104758820904,976.1980506505191,947.164010912293,916.7944002721854,885.0743444442968,851.9880710087402,817.5189293715141,781.6494107670744,744.3611686230475
40.0,1268.9191587563848,1280.9272250018664,1291.4639465114903,1300.554596855837,1308.2229631150933,1314.4912696689057,1319.3801459883025,1322.9086228096191,1325.094146145846,1325.9526020506837,1325.4983474173514,1323.7442437161656,1320.7016916876187,1316.3806657492544,1310.7897474020567,1303.9361572514058,1295.8257854839812,1286.4632207894242,1275.8517777993804,1263.993523168724,1250.8893004476397,1236.5387538759146,1220.940351424751,1204.0914067862639,1185.9881010561535,1166.625503776774,1145.9975936014002,1124.0972786686684,1100.9164167568808,1076.445835288069,1050.6753512389796,1023.5937910106225,995.1890102998381,965.44791401132,934.356476248053,901.8997604016096,868.0619394441076,832.826316254834,796.1753443153508
41.0,1290.5751392667892,1303.7868985589987,1315.4899567390617,1325.7109330901035,1334.4750362059383,1341.8059461804473,1347.7257550945344,1352.2549456463255,1355.41239426836,1357.2153895027925,1357.6796594351483,1356.8194040658643,1354.6473299287595,1351.174685227722,1346.4112944443286,1340.3655918064323,1333.0446533095674,1324.454227183067,1314.5987628132725,1303.4814382137945,1291.1041861739243,1277.4677192096794,1262.57155364973,1246.414032548425,1228.9923482016593,1210.3025639254843,1190.3396353780772,1169.0974315226604,1146.5687553120274,1122.7453641738816,1097.6179903631942,1071.176361240688,1043.4092195280537,1014.3043435837017,983.8485677422871,952.0278027432101,918.8270563554705,884.2304540268555,848.2212599054122
42.0,1311.7018219867846,1326.155834747187,1339.0626949208272,1350.4502906449022,1360.3452138331638,1368.7725879461352,1375.7559723363995,1381.3173172435615,1385.476951828578,1388.2535932964604,1389.664369026098,1389.7248462836342,1388.4490659254163,1385.8495777378819,1381.9374759370803,1376.7224339244692,1370.2127377925037,1362.4153183409378,1353.3357815316751,1342.9784374202761,1331.3463276659018,1318.4412517292496,1304.2637920921175,1288.8133381795133,1272.0881097879333,1254.085179671433,1234.8004955849185,1214.2289018912732,1192.364160823787,1169.1989734930394,1144.725000713777,1118.9328837191574,1091.8122648205995,1063.3518080630345,1033.539219924853,1002.3612700916517,969.8038124176012,935.8518058979644,900.4893360147105
43.0,1332.2634887288061,1347.9990641126417,1362.1480222824182,1374.7394079784788,1385.8011341259698,1395.3597389272697,1403.4402428504052,1410.0660722403716,1415.2590269215154,1419.0392763873097,1421.4253741112611,1422.4342829023817,1422.081406563974,1420.380624707239,1417.344328691263,1412.9834574065721,1407.3075321371039,1400.324690086906,1392.0417163846341,1382.4640745304491,1371.5959353425956,1359.4402044878777,1345.9985489239461,1331.271421917777,1315.2580874697635,1297.9566437834737,1279.3640460993947,1259.476129007553,1238.2876283409526,1215.7922027495194,1191.982455039785,1166.8499533564661,1140.3852522720272,1112.5779138414218,1083.4165286770121,1052.8887370779835,1020.9812503346706,987.6798720272366,952.9695196956939
44.0,1352.2238943293664,1369.281003193584,1384.7111307972689,1398.544321096661,1410.8097147863377,1421.5352151172453,1430.7472833234922,1438.4708210255092,1444.729110599801,1449.5437937351821,1452.9348746896405,1454.9207390788295,1455.5181820012838,1454.7424413409783,1452.6072335162319,1449.124789905582,1444.3058928505923,1438.1599105934192,1430.6948308089584,1421.9172925955531,1411.8326169178097,1400.444835546831,1387.7567188110286,1373.7698017982993,1358.484409861806,1341.8996830534331,1324.013599822132,1304.8230000982398,1284.3236078766288,1262.5100534086469,1239.3758950979202,1214.9136411855802,1189.1147712995569,1161.9697579325461,1133.4680879104683,1103.5982838912746,1072.3479260216002,1039.703673567443,1005.6512869109316
45.0,1371.5463583141911,1389.9655184074816,1406.7165875631206,1421.8303942334044,1435.3371741881467,1447.266118983193,1457.6450918606713,1466.500456516607,1473.8569816219867,1479.7377957710225,1484.1643755506714,1487.1565549174786,1488.7325478489206,1488.908978830526,1487.7009175555665,1485.121915447946,1481.1840424783043,1475.897923335322,1469.2727724106296,1461.31642732667,1452.0353809128612,1441.4348116197443,1429.5186126569363,1416.2894194643497,1401.7486363857352,1385.8964621491014,1368.731914507369,1350.2528541657007,1330.4560081181744,1309.3369925137856,1286.8903351570002,1263.1094977380865,1237.9868978765146,1211.5139310504926,1183.6809924815536,1154.4774990199064,1123.8919111663056,1091.9117550433339,1058.5236447237583
46.0,1390.1938800307232,1410.0160065111816,1428.1283908858131,1444.5623587785528,1459.3490582475126,1472.5188578987577,1484.1009605600927,1494.1231627197676,1502.611712312119,1509.5912324936123,1515.0846892721486,1519.1133878357782,1521.6969872281807,1522.8535263165927,1522.5994563004706,1520.9496765850345,1517.9175719410478,1513.5150496332994,1507.7525757147082,1500.639210037786,1492.1826397707655,1482.3892113300524,1471.2639609729788,1458.8106436174792,1445.0317607684005,1429.928587128887,1413.5011962643248,1395.7484854480826,1376.668199820156,1356.2569559886254,1334.5102651886127,1311.4225561041076,1286.9871974449823,1261.1965203607724,1234.0418407681411,1205.5134816440802,1175.6007954290542,1144.2921863507524,1111.5751330918774
47.0,1408.1292828765795,1429.3954956025348,1448.9100408914908,1466.7043624711484,1482.8102745151023,1497.2591676136988,1510.081491549334,1521.3064256114214,1530.9616759176758,1539.073358469264,1545.6659396924442,1550.7622150972438,1554.3833127762218,1556.548712652262,1557.2762753006682,1556.5822761747581,1554.481442461331,1550.9869907633665,1546.1106644714864,1539.862770144754,1532.2522125318094,1523.2865280393228,1512.971916830312,1501.3132730622008,1488.3142141464994,1473.9771085742868,1458.303102686195,1441.2921465149923,1422.943018838992,1403.2533515850014,1382.219653704464,1359.8373346381525,1336.1007274711192,1311.0031118682173,1284.5367368755544,1256.6928436467742,1227.4616882475032,1196.832564346578,1164.7938262341745
48.0,1425.3153946242844,1448.0667715855525,1469.0246281625991,1488.2200313621065,1505.685135297451,1521.4521420722365,1535.5526174403062,1548.0170470438281,1558.8745559810632,1568.1527391138254,1575.8775661366815,1582.0733367185069,1586.762668755095,1589.9665080783177,1591.7041516556058,1591.9932788551512,1590.849987124964,1588.2888296682206,1584.3228535479038,1578.9636372442455,1572.2213270921711,1564.1046722669748,1554.6210584153082,1543.7765393672757,1531.5758678018915,1518.02252436673,1503.1187456362247,1486.8655510316337,1469.2627688455138,1450.3090615162098,1430.0019502848259,1408.3378393590983,1385.3120396954425,1360.9187924984997,1335.1512925321529,1308.0017113084482,1279.4612203172421,1249.5200141035325,1218.167333650127
49.0,1441.7152725584738,1465.992536204904,1488.4349447244158,1509.0725476447706,1527.937412047491,1545.0622712148993,1560.4796274061557,1574.2211625680266,1586.3173583947578,1596.797258764268,1605.6883287855426,1613.01637905249,1618.8055335028798,1623.0782260038964,1625.8552154463516,1627.1556123467162,1626.9969121986217,1625.3950323803028,1622.3643505069454,1617.9177428723854,1612.0666221443842,1604.8209738011985,1596.1893912902704,1586.1791092493515,1574.7960356379283,1562.044782224298,1547.928693812222,1532.4498763190786,1515.6092238499214,1497.4064449172392,1477.8400879465976,1456.9075662006376,1434.605182242264,1410.9281520451839,1385.8706288548249,1359.425726873767,1331.5855449444343,1302.3411900352041,1271.6828010050406
50.0,1457.2924842960133,1483.135604228046,1507.1036227334714,1529.224747177391,1549.5304037886383,1568.0534887844153,1584.8272003738557,1599.8842642916063,1613.2564269869738,1624.974131191586,1635.0663156968424,1643.5602994551978,1650.4817225599677,1655.8545251721523,1659.700951349575,1662.0415687985462,1662.8952984004475,1662.2794493424376,1660.20975705518,1656.700422120532,1651.7641489776738,1645.4121836820855,1637.6543505451677,1628.499086870928,1617.953476595758,1606.0232822057324,1592.7129753060342,1578.0257659367112,1561.9636307754174,1544.5273403790334,1525.7164856090938,1505.52950338145,1483.9637018690457,1461.0152852753006,1436.6793782897544,1410.950050308323,1383.8203396014562,1355.2822772352372,1325.3269112392848
51.0,1472.0114578691262,1499.4591491867386,1524.9933074820456,1548.6392414072654,1570.4270229684337,1590.3892326155556,1608.5594471671739,1624.9712301476372,1639.657463686391,1652.6499133677792,1663.9789521227162,1673.67339255636,1681.760392902594,1688.2654125801948,1693.2122007585913,1696.6228064728725,1698.5176023984266,1698.9153168885518,1697.833070614408,1695.2864153629184,1691.289373394667,1685.8544763182663,1678.9928031088034,1670.7140163296324,1661.0263972981431,1649.936879480304,1637.4510804686897,1623.5733326106329,1608.3067124180277,1591.6530689083424,1573.613051024092,1554.1861342770483,1533.3706467536463,1511.1637946073329,1487.561687158543,1462.5593616926171,1436.150808149966,1408.3289935126804,1379.0858864008142
52.0,,1514.9270093833022,1542.0668728951885,1567.278569487885,1590.5899028995345,1612.032520434039,1631.639963831642,1649.4463612456216,1665.485554537493,1679.790523472514,1692.393012902805,1703.3232987666345,1712.6100488105271,1720.2802476046747,1726.359164810162,1730.8703521301882,1733.8356588750062,1735.2752592087338,1735.2076863347427,1733.6498704114924,1730.6171780629375,1726.123452061231,1720.181050552074,1712.800884682261,1703.9924552761188,1693.763887732881,1682.12196546538,1669.0721619080955,1654.6186712090105,1638.7644377471277,1621.5111846218374,1602.8594412635841,1582.8085703085546,1561.3567938705487,1538.5012193392115,1514.2378648029983,1488.561684302308,1461.4665927163237,1432.9454908165799
53.0,,1529.5040687471449,1558.287689636275,1585.1053877075656,1609.9815318670064,1632.9460448384102,1654.0318988362471,1673.2734293102974,1690.7052030839643,1706.3612643087458,1720.274638852802,1732.477015761757,1742.9985499809218,1751.8677478537709,1759.1114087732622,1764.7546045273232,1768.820683540932,1771.3312911635282,1772.3063999044207,1771.7643454506524,1769.7218656555306,1766.1941405977698,1761.1948327527832,1754.7361258843337,1746.8287631731732,1737.4820836135536,1726.7040569460214,1714.5013171010573,1700.879194241793,1685.8417455326576,1669.3917847745172,1651.5309110557514,1632.2595365658547,1611.5769137112247,1589.4811616697953,1565.9692924907934,1541.0372369561765,1514.6798700066824,1486.891036285843
54.0,,,1573.619958360494,1602.0827049859618,1628.564420103039,1653.092291916046,1675.6980373907597,1696.4157365984815,1715.2803729105437,1732.3268534906051,1747.5893582068818,1761.1009137831506,1772.893122570837,1782.9959973157333,1791.4378682905933,1798.2453394635613,1803.4432774958793,1807.0548223209287,1809.1014115159323,1809.6028131048301,1808.5771631335424,1806.0410055176142,1802.0093327870018,1796.4956260210508,1789.511894315348,1781.06871263548,1771.1752582515219,1759.839345656737,1747.0674600198006,1732.864789274234,1717.235254973378,1700.181542056299,1681.7051276722357,1661.8063092077707,1640.4842316598788,1617.7369144684462,1593.561278035611,1567.9531697342152,1540.907389979451
55.0,,,1588.0291237027182,1618.1741752315515,1646.3013072081449,1672.4336888864125,1696.6009067651091,1718.8361911301356,1739.1745414408185,1757.6514619770871,1774.3021143126475,1789.160755684852,1802.2603739050255,1813.6324574018097,1823.3068579712472,1831.3117168028189,1837.6734333151192,1842.4166625622934,1845.5643313135965,1847.137665952537,1847.156227479282,1845.6379503654173,1842.5991833607736,1838.0547301513477,1832.0178899799205,1824.5004968658068,1815.5129575148885,1805.064287729931,1793.1621473169325,1779.812873556424,1765.0215133481965,1748.791854165336,1731.1264539623794,1712.0266701837377,1691.4926880204948,1669.5235480353012,1646.1171733935043,1621.2703965013557,1594.9789856467241
56.0,,,,1633.3444599060372,1663.1554193071124,1690.9327873181917,1716.702907279854,1740.4974006007499,1762.3507674447103,1782.2987627588518,1800.377300925206,1816.6217227424934,1831.0663116258804,1843.7439814876311,1854.6860828137108,1863.922289861292,1871.4805431871457,1877.3870295371878,1881.6661865719107,1884.3407237159097,1885.4316530971616,1884.9583263885736,1882.9384749927615,1879.3882509784348,1874.3222685815795,1867.753644637189,1859.6940378945376,1850.1536869060292,1839.141446412303,1826.6648222439242,1812.7300048188456,1797.3419013545047,1780.504166931964,1762.2192345567653,1742.4883443673416,1721.3115721153192,1698.687857166047,1674.615029817958,
57.0,,,,1647.5596773678794,1679.0907873682918,1708.5524898996698,1735.9664745990597,1761.361788986566,1784.771775136761,1806.231991781398,1825.77880661498,1843.448447330652,1859.2763680968274,1873.2968335498874,1885.5426528996084,1896.045017486479,1904.8334093448514,1911.9355581486661,1917.377430742233,1921.1832422322136,1923.3754809672346,1923.974942051384,1923.0007660096428,1920.47047940426,1916.4000368325949,1910.8038623372897,1903.6948900008608,1895.0846032608285,1884.9830727715582,1873.3989927677762,1860.3397159667572,1845.811287102582,1829.8184752159873,1812.3648048387636,1793.4525862231565,1773.0829447433352,1751.255849726389,,
58.0,,,,,1694.072640818529,1725.25633053883,1754.3542801574931,1781.3917406550704,1806.4000582741492,1829.4140235268283,1850.4700700104024,1869.6050536862797,1886.8554309122803,1902.2567114854294,1915.8431017497785,1927.6472790746316,1937.7002569298115,1946.0313121287106,1952.66795436748,1957.6359241620805,1960.9592094724424,1962.6600742113797,1962.759094231125,1961.2751968307257,1958.2257027291507,1953.626368121431,1947.4914263558342,1939.8336285731234,1930.6642830086303,1919.9932928254798,1907.829192458359,1894.1791825247014,1879.0491634052337,1862.4437676209811,1844.3663911535534,1824.819223835258,,,
59.0,,,,,1708.067894026263,1741.0088198446772,1771.8294780688746,1800.549777802908,1827.1980083319686,1851.8074641102517,1874.4141478657955,1895.0552081287174,1913.7678804358031,1930.5887757060475,1945.553408693561,1958.6958926970085,1970.0487493241958,1979.6427976349305,1987.507097717096,1993.6689312252863,1998.153806642108,2000.985480662323,2002.1859900184722,2001.7756888564506,1999.7732899922285,1996.1959071588417,1991.0590974807212,1984.376903271905,1976.1618926974263,1966.4251990532696,1955.1765585680198,1942.424346732636,1928.1756132283633,1912.4361155619408,1895.2103515449894,,,,
