T_cond (°C),-19.0,-18.0,-17.0,-16.0,-15.0,-14.0,-13.0,-12.0,-11.0,-10.0,-9.0,-8.0,-7.0,-6.0,-5.0,-4.0,-3.0,-2.0,-1.0,0.0,1.0,2.0,3.0,4.0,5.0,6.0,7.0,8.0,9.0,10.0,11.0,12.0,13.0,14.0,15.0,16.0,17.0,18.0,19.0
31.0,,,,,5614.326609997488,5756.975690098492,5898.889521210159,6040.205626400255,6181.060417484479,6321.588844097619,6461.924131134256,6602.197589835365,6742.538490225748,6883.073984515148,7023.929072875421,7165.226604328459,7307.087306676195,7449.6298404290155,7592.970872496939,7737.225166129094,7882.5056841777,8028.92370300526,8176.588936799257,8325.609666005219,8476.092875166045,8628.144393928711,8781.869042483137,8937.370780528454,9094.752859253642,9254.117976023535,9415.5684315614,9579.206289547661,9745.133538639295,9913.452256990851,10084.264779480376,,,,
32.0,,,,5463.859396687591,5609.918875455268,5755.00818144234,5899.265789292134,6042.829955984416,6185.838180947658,6328.426785053877,6470.730588895822,6612.882673947324,6755.014212902726,6897.25435762349,7039.730175099619,7182.566623313243,7325.886560216329,7469.810780167821,7614.458073075301,7759.945302284731,7906.387497917639,8053.897962652492,8202.5883894445,8352.56898464372,8503.948601632066,8656.834878527317,8811.334381102235,8967.552749875123,9125.59485075227,9285.564928820559,9447.566765000929,9611.703835413578,9778.079473399546,9946.797034228264,10117.960062649954,10291.672463141027,,,
33.0,,,5304.493043064285,5454.357649027376,5603.018629305179,5750.613276632737,5897.279957187647,6043.157319497597,6188.3836625545455,6333.096437044436,6477.431857884378,6621.524609819912,6765.507630826053,6909.51196043636,7053.666642302893,7198.098671943133,7342.9329820956755,7488.292459358736,7634.297986786575,7781.068508001864,7928.721109109519,8077.371115055154,8227.1321996252,8378.116502273664,8530.434756711307,8684.196424570791,8839.509835168492,8996.482330165205,9155.220412389659,9315.829898320182,9478.416073846898,9643.083853088916,9809.937940145526,9979.082993753951,10150.623794963181,10324.665417630953,10501.313404109958,,
34.0,,5135.554920497756,5289.6080932440045,5442.230533793957,5593.55539695777,5743.718724881407,5892.858322850381,6041.112847745825,6188.621074328199,6335.52131032142,6481.950936047868,6628.046048327382,6773.941191673362,6919.769162475694,7065.660874258766,7211.745273947496,7358.149300695919,7504.997880215361,7652.4139486521035,7800.518501039683,7949.430660157491,8099.267762050626,8250.145457081893,8402.177819399247,8555.477469551857,8710.155703309452,8866.322627566817,9024.087301965761,9183.557885370159,9344.841786576157,9508.045818782579,9673.276357511915,9840.63950178834,10010.241238482377,10182.18760987736,10356.5848842191,10533.539731564737,10713.159399547774,
35.0,4956.413010921148,5115.016107263257,5271.974261051177,5427.412461390587,5581.461085966699,5734.254335355411,5885.928951227647,6036.623171703073,6186.475885073023,6335.625949605846,6484.211652482294,6632.370285321887,6780.237817448054,6927.948651002716,7075.635444663547,7223.428994773283,7371.458164483664,7519.849853042864,7668.728998590539,7818.218608901718,7968.439815413448,8119.511946363899,8271.55261755669,8424.677833303906,8579.002102057897,8734.638559502508,8891.6990998339,9050.294513676045,9210.534631625764,9372.528472684986,9536.384396998086,9702.2102624922,9870.11358514696,10040.201702734237,10212.581942022878,10387.361789159126,10564.649065485462,10744.552103391978,10927.179930477332
36.0,4929.9773376167705,5091.617941299785,5251.532399609257,5409.840903760384,5566.67028839545,5722.152259366435,5876.421937912548,6029.616669071236,6181.875051125585,6333.336150176081,6484.138869888753,6634.421451390879,6784.321082382886,6933.97359783842,7083.513257578513,7233.072588295262,7382.782279583181,7532.771125221213,7683.166002317943,7834.09188212146,7985.671867282863,8138.0272509372735,8291.277595722608,8445.540824928976,8600.933330043932,8757.57008715275,8915.564782758234,9075.02994725939,9236.077094929555,9398.816869515114,9563.359194754894,9729.813429316699,9898.288525789369,10068.89319349502,10241.736065050385,10416.925866331776,10594.571592049326,10774.7826814964,10957.669202693598
37.0,4900.589395454905,5065.309558945284,5228.227202788215,5389.456732311718,5549.120595885849,5707.347284560681,5864.269684171301,6020.02372164861,6174.747257393321,6328.579183760821,6481.65869638259,6634.1247105401835,6786.11539936505,6937.767834321085,7089.217711642172,7240.599150945339,7392.044554431827,7543.684516948313,7695.647778697515,7848.0612136992895,8001.049848194818,8154.736903847974,8309.243863434365,8464.690550817359,8621.195229206969,8778.874709820802,8937.844471329816,9098.218788103137,9260.110865923352,9423.632984143756,9588.896643458635,9756.012718671587,9925.091616003898,10096.24343462409,10269.578132255017,10445.205694451215,10623.23630969074,10803.780544813191,10986.949528964267
38.0,4868.208783419141,5036.044832365823,5202.007582913721,5366.204569478735,5528.752927531319,5689.777141196373,5849.407183425195,6007.77698358357,6165.0231687585365,6321.284034316359,6476.698706737157,6631.40646788789,6785.546214970383,6939.256034490128,7092.672872142827,7245.932283351207,7399.168251607628,7552.513063830804,7706.097233624538,7860.049464773464,8014.496648515522,8169.563888888676,8325.374553371528,8482.050340188105,8639.711365977113,8798.476265573869,8958.46230408864,9119.785499049507,9282.560751096102,9446.901982031777,9612.922279264252,9780.734045897481,9950.449155911321,10122.179114018356,10296.035219975029,10472.12873687143,10650.57106547808,10831.4739191413,11014.949507325393
39.0,4832.800868179919,5003.782792467816,5172.827063288839,5340.0331540443785,5505.511870642974,5669.382820574534,5831.772319241473,5992.81166056381,6152.6356918977735,6311.381643740185,6469.188173117287,6626.194586427429,6782.540213167665,6938.3639065593115,7093.803651015707,7248.996259549032,7404.077146893238,7559.1801663853985,7714.437500507159,7869.979596582488,8025.935140458925,8182.431061860564,8339.592568118494,8497.543197180988,8656.404893279729,8816.298096595936,8977.341846892494,9139.653898611321,9303.350845719966,9468.54825493611,9635.360806205483,9803.902439562506,9974.286507694651,10146.625933699725,10321.033373726099,10497.621383945783,10676.502593867095,10857.789880432323,11041.596550933706
40.0,4794.337259655648,4968.488068273156,5140.644185740443,5310.8957203529335,5479.346034484012,5646.108905669143,5811.3061748643195,5975.065799965853,6137.5202475405695,6298.805167547203,6459.058305332152,6618.418612893432,6777.025527730494,6935.018392720039,7092.535994807711,7249.716203814321,7406.695695620417,7563.6097464942295,7720.592087384469,7877.774808758058,8035.288308030047,8193.261272609858,8351.820694707327,8511.091908291644,8671.198651223858,8832.263143467566,8994.406181105203,9157.747243366208,9322.404610730153,9488.495492538106,9656.136162819119,9825.442103315354,9996.528152900495,10169.508662771434,10344.49765700793,10521.608997867972,10700.956557749845,10882.654392211569,11066.816922014576
41.0,4752.796305603561,4930.1313431800945,5105.422933437859,5278.750391549197,5450.208417041711,5619.903913986322,5787.953354293942,5954.480591963207,6119.615053163254,6283.490240505484,6446.242500608481,6608.0100127357555,6768.931963366361,6929.147877287783,7088.797080625497,7248.018275128553,7406.9492063135895,7565.726410831785,7724.485030698282,7883.358683961817,8042.479383010654,8201.977492813221,8361.981724623782,8522.619154991451,8684.01527270438,8846.294044095619,9009.577996177979,9173.988314494158,9339.64495350498,9506.666757735578,9675.17159220276,9845.276480947796,10017.097752731797,10190.751193153996,10366.352202683793,10544.01595988489,10723.857591679865,10905.99234498476,11090.535767610085
42.0,4708.163606119734,4888.689828639774,5067.133169288234,5243.560587005206,5418.056784908894,5590.720652671226,5761.662314902886,5931.000681567498,6098.861416086744,6265.375252201051,6430.676602856252,6594.902414178316,6758.191225544368,6920.682403177793,7082.515520056528,7243.829859273448,7404.7640216249165,7565.455621256257,7726.041055709416,7886.655338854626,8047.431986972384,8208.50294949249,8369.998579251018,8532.047631500594,8694.77729387922,8858.31323724662,9022.779686569538,9188.29950839523,9354.99431247372,9522.984565516364,9692.389715413881,9863.328324564483,10035.918211219621,10210.276597977008,10386.520266799012,10564.765719736391,10745.129347117441,10927.727597462741,11112.677156947933
43.0,4660.43254917585,4844.147755928512,5025.75109029874,5205.295444139152,5382.854066363289,5558.51658588041,5732.385711566589,5904.5744915583255,6075.204036925197,6244.401632476636,6412.299171374956,6579.0318613155305,6744.737158979723,6909.553896672842,7073.621571030077,7237.07976852292,7400.067706533184,7562.723872137596,7725.185743530461,7887.589581367744,8050.070279283244,8212.761264219927,8375.794440707217,8539.300167663658,8703.407269463967,8868.24307061791,9033.93345293015,9200.60293130319,9368.374745458295,9537.370965309503,9707.712608095968,9879.519765734589,10052.911741136963,10228.007192479105,10404.924284678185,10583.780847149848,10764.694539510678,10947.783019408034,11133.164120222458
44.0,4609.604868653858,4796.496886903106,4981.259698420333,5163.93025490171,5344.568757768279,5523.254214449932,5700.080752283443,5875.1545562471,6048.591323316321,6220.514146671067,6391.05175892808,6560.337076178334,6728.505994712468,6895.696400426558,7062.047357566765,7227.6984488852795,7392.789243761375,7557.458874578451,7721.8457047304755,7886.087074229928,8050.319111058454,8214.676597960952,8379.292888017984,8544.299856862564,8709.827892770814,8876.005913365365,9042.961407459716,9210.820497795761,9379.708021639206,9549.747626693383,9721.061880199706,9893.772389481728,10067.999932499422,10243.864597247959,10421.485929121129,10600.98308519688,10782.474997006648,10966.080535883908,11151.918688555616
45.0,4555.691226781784,4745.7370449073205,4933.649288563203,5119.446917310986,5303.175343479672,5484.901467921134,5664.709565272542,5842.697866021045,6018.9757138586,6193.661200576122,6366.879199102332,6538.759729690266,6709.43660570703,6879.046314634997,7047.727097355221,7215.618194839238,7382.859236360266,7549.5897474775575,7715.948759461997,7882.07450469975,8048.104185002491,8214.173801497189,8380.418038561817,8546.970188898722,8713.962120416854,8881.524273004638,9049.78568334757,9218.874033099271,9388.915717033298,9560.035928337877,9732.358758664697,9906.007310966108,10081.103823494317,10257.769803629933,10436.126170514164,10616.293405315617,10798.391710583157,10982.541172683532,11168.861934901164
46.0,4498.711823455231,4691.876667371719,4882.91795471273,5071.8344025680235,5258.654729535898,5443.43210904127,5626.239577568392,5807.16622262987,5986.3140121873275,6163.795155029285,6339.7299028669095,6514.244721431586,6687.470770896354,6859.542646307647,7030.597337094314,7200.773371508491,7370.210117407833,7539.047215388741,7707.424124065388,7875.479760458393,8043.352221096449,8211.178571381242,8379.094694735792,8547.23518778603,8715.733301636792,8884.720916613258,9054.328548213123,9224.685379097815,9395.919313383356,9568.157050069703,9741.52417294045,9916.145254725821,10092.143973693332,10269.64324115203,10448.765338686788,10629.632063816009,10812.364885405403,10997.085102730003,11183.914015670489
47.0,4438.697035683849,4634.933382138512,4829.072115391999,5021.089238489086,5210.994691539824,5398.8261509395525,5584.643905184801,5768.526605211043,5950.567731143382,6130.872650076132,6309.556164259961,6486.740468140555,6662.553447606097,6837.1272665814795,7010.597195553245,7183.100644235353,7354.776366791942,7525.763813148687,7696.202604127423,7866.232111642292,8035.991128110389,8205.617611401909,8375.248495817406,8545.019554427156,8715.065312167177,8885.518996294606,9056.512521501154,9228.176503992494,9400.640300396524,9574.032067988745,9748.47884326374,9924.106636384138,10101.04053944471,10279.404846840956,10459.3231863874,10640.918659730001,10824.313993257338,11009.63169328531,11196.99421290507
48.0,4375.688091392456,4574.934610190105,4772.127060141292,4967.216010270234,5160.190337324959,5351.070287301122,5539.901755001211,5726.751547104495,5911.703447026857,6094.854938664198,6276.314475151834,6456.199200899967,6634.63305231184,6811.745176039399,6987.668614320208,7162.539215533595,7336.4947350650145,7509.67409726914,7682.2167939955425,7854.26239902025,8025.950180947364,8197.418799566693,8368.806075028442,8540.248814175855,8711.882692701076,8883.842178897588,9056.260495819293,9229.269615591294,9403.000281304136,9577.582052599331,9753.143371647762,9929.811646768552,10107.713351380842,10286.974136364985,10467.718954292925,10650.072193910963,10834.157825941695,11020.099553851103,11208.020976868265
49.0,4309.737783064975,4511.918198278627,4712.107519220065,4910.2278799514115,5106.2445852306055,5300.158336016027,5491.998838629899,5681.8195235813255,5869.693163982011,6055.70822987291,6239.965849071275,6422.57727099125,6603.661749716718,6783.344778029927,6961.756616248492,7139.0310694414,7315.3044744031085,7490.714864136262,7665.401282798703,7839.50322837338,8013.160203882591,8186.511360668316,8359.695221869093,8532.849469353876,8706.110791980534,8879.614780056649,9053.495862278754,9227.887278286205,9402.921081794178,9578.728170001623,9755.43833562139,9933.180338472972,10112.081994065149,10292.27027701471,10473.87143756062,10657.011129382257,10841.814549640105,11028.406584744487,11216.911969030765
50.0,4240.9112283630575,4445.933086024513,4649.048259440327,4850.147126411712,5049.168659120097,5246.0916969881655,5440.927798663282,5633.715350708313,5824.514688629285,6013.404041736076,6200.476154121863,6385.835464433525,6569.595750168235,6751.878160015287,6932.809571638624,7112.5212233261145,7291.147576733877,7468.825375093565,7645.69286706201,7821.889171173194,7997.55375979983,8172.826044542484,8347.845049832784,8522.749156834547,8697.67591463882,8872.761902663207,9048.142639947293,9223.95253382313,9400.324862417994,9577.391786240041,9755.284384810117,9934.132714948635,10114.065887857623,10295.212162595737,10477.699053988674,10661.65345299502,10847.201760286694,11034.470026395764,11223.584105490723
51.0,4169.286686946079,4377.040013406358,4582.994709921988,4787.005708305979,4988.982601657296,5188.879825041943,5386.688647870608,5582.430595686383,5776.152015142132,5967.919563773947,6157.816455063761,6345.939325265474,6532.395615470709,6717.301383012052,6900.7794722334365,7082.957987232603,7263.969019140528,7443.947588529985,7623.030770049713,7801.356971704409,7979.065345581029,8156.295310180625,8333.18616967149,8509.876810866946,8686.505473969471,8863.209579946652,9040.125609592482,9217.389026041872,9395.134234646628,9573.494574981476,9752.602340528423,9932.588822289981,10113.584373161471,10295.718490391424,10479.119913938985,10663.91673854435,10850.236540100115,11038.206509508478,11227.95360096419
52.0,,4305.3122763099445,4514.003622693562,4720.845853091921,4925.715807841304,5128.540719183368,5329.289222123484,5527.963999140612,5724.59572105985,5919.238029415422,6111.963364680814,6302.859487661515,6492.026573176462,6679.574779211335,6865.622213124223,7050.293230887729,7233.717016670267,7416.0263991173815,7597.356867995456,7777.845760803821,7957.631593832146,8136.85351588954,8315.650868410601,8494.162831345402,8672.528149830176,8850.884923375539,9029.370451926969,9208.121129797719,9387.27238078713,9566.958628731769,9747.313298589279,9928.468843918308,10110.556797250167,10293.707840391535,10478.051892214846,10663.718211532556,10850.835515458977,11039.532106263754,11229.936013525326
53.0,,4230.836540032456,4442.143774494463,4651.720676223284,4859.40758139904,5065.1014298602095,5268.745648079353,5470.321909998415,5669.843374227641,5867.349098553456,6062.899404590697,6256.572016996262,6448.4588394522425,6638.663257873998,6827.297882671777,7014.482658478725,7200.343282680799,7385.009884347258,7568.615923385107,7751.297276395071,7933.191481136485,8114.437115699626,8295.173294323196,8475.539257740002,8655.674051902057,8835.716275601822,9015.803890579853,9196.074084288754,9376.663177982151,9557.706573812015,9739.33873555017,9921.693198379215,10104.902603887565,10289.098756995687,10474.412702098085,10660.974815780479,10848.914916317925,11038.362382762038,11229.446290285578
54.0,,,4367.4967179716095,4579.694835763848,4790.107717393315,4998.598586350477,5205.082826958964,5409.518733783066,5611.899951368949,5812.249250539308,6010.613375686106,6207.058759979908,6401.667950612338,6594.536619582316,6785.771060526895,6975.486091300211,7163.803296833485,7350.849558490326,7536.755825430413,7721.656090970358,7905.686542998517,8088.984862193843,8271.689648042993,8453.939948872758,8635.87488849161,8817.633368637265,8999.353839983116,9181.174130976275,9363.231326477202,9545.66168927501,9728.600618570947,9912.182640424206,10096.541425905694,10281.809833350118,10468.119971698095,10655.603282032796,10844.390637303946,11034.612452836165,11226.398814139915
55.0,,,4290.157592808434,4504.845229169697,4717.877115352825,4929.078947007286,5138.334936123951,5345.577395369949,5550.7782689173655,5753.94218797965,5955.100738409912,6154.307703974087,6351.635103378065,6547.1698788858785,6741.011123783051,6933.26775830734,7124.056580780973,7313.500634038874,7501.727837805656,7688.869846102883,7875.061095571198,8060.438015857724,8245.138379921274,8429.300768647221,8613.064140983997,8796.567487368586,8979.949558276256,9163.348656196305,9346.902482247278,9530.748029846229,9715.021518959498,9899.858365442784,10085.393180796349,10271.759798363339,10459.091322647613,10647.520198581185,10837.178300505686,11028.197033236951,11220.70745157074
56.0,,,,4427.261740906185,4642.788428444936,4856.59997584974,5068.545950629526,5278.52981753028,5486.499426885467,5692.439251765949,5896.3640030772285,6098.313345570326,6298.34750387059,6496.543595308995,6692.992561211246,6887.796594521384,7081.066981498605,7272.922290588212,7463.486853611361,7652.8894939607035,7841.262464142519,8028.740560929052,8215.46039360673,8401.559777708346,8587.177243919477,8772.451638376711,8957.521805185219,9142.526338407473,9327.603393915422,9512.890552807514,9698.524729308094,9884.642117131702,10071.378169186284,10258.867606252812,10447.244450978773,10636.64208372017,10827.193319751761,11019.030499968805,
57.0,,,,4347.048052035541,4564.926755766473,4781.230449960826,4995.770187521314,5208.4174169349935,5419.093266735125,5627.759847845863,5834.413130465588,6039.07706847299,6241.798725271026,6442.644212591511,6641.6952954157005,6839.046547110473,7034.802962076932,7229.077950973467,7421.9916573821665,7613.6695456398165,7804.24121819834,7993.839427560933,8182.59925565604,8370.657430831574,8558.15177048074,8745.220723833152,8932.003004632335,9118.637299813034,9305.262043680003,9492.015248517902,9679.034383890568,9866.45629804596,10054.417175813709,10243.052528212713,10432.497209741521,10622.885459568954,10814.35096588181,,
58.0,,,,,4484.390386839261,4703.051103409223,4920.072876416742,5135.291619747952,5348.598844462687,5559.931886358119,5769.265942914865,5976.607530687267,6181.9890739978655,6385.464405921225,6587.1050126140335,6786.996888817645,6985.237899629173,7181.935564304851,7377.205193774017,7571.1683259439715,7763.951412679794,7955.684719905066,8146.501410767475,8336.536779616063,8525.927622944928,8714.81172000407,8903.327411580975,9091.613261831437,9279.807791693813,9468.049273980736,9656.475581694021,9845.224082368037,10034.431572304118,10224.234245460782,10414.767692581177,10606.166926433923,,,
59.0,,,,,4401.291610012585,4622.155315047171,4841.530760921386,5059.2143995439255,5275.064920455524,5488.992233921535,5700.948546231528,5910.921060987776,6118.925964173636,6325.003436801008,6529.213499604033,6731.632538247321,6932.35038979151,7131.46789535572,7329.094842366238,7525.3482340289565,7720.350834834199,7914.229949493216,8107.11640199165,8299.143679808554,8490.447227396333,8681.163859623186,8871.431282338406,9061.387703598233,9251.171523033807,9440.92108854983,9630.774511129062,9820.869529888809,10011.34342068621,10202.332942551178,10393.974317106637,,,,
